# 高占比新能源电力系统连锁故障风险评估复现阶段性报告

## 1. 复现目标与当前结论

本项目目标是复现论文《高占比新能源电力系统连锁故障风险评估》中 IEEE39 系统下的连锁故障风险评估流程。当前已经完成公开公式框架和主要程序链路的复现，包括风电出力曲线、线路停运概率、隐性故障概率、事故链概率、严重度函数和 VaR/CRI 指标。

但严格复现表 4-6 风速扫描趋势仍受公开信息不足限制。论文确认 12.00 m/s 风险低于 11.28 m/s，但未公开不同风速下的常规机组重调度、slack 平衡、弃风、基础潮流和线路 loading。因此当前不建议继续盲目调参或 local search。

## 2. 已完成的复现内容

1. IEEE39 基础算例与场景构造：已建立工程复现入口，但完整改造后算例仍需原文或作者数据确认。
2. 风电出力曲线：已按 cut-in=2、rated=12、cut-out=20 固化。
3. 风电渗透率口径：已建立公开参数与诊断参数管理，但部分口径仍需确认。
4. 输电线路停运概率模型：已实现论文结构。
5. 隐性故障概率模型：已实现潮流越限隐性故障分段结构。
6. \(P_L=P_1+P_2+P_3\)：已按用户确认保留简单相加形式。
7. full-event Markov 链概率：已实现全事件链概率记录。
8. terminal-aware 概率处理：已完成诊断检查。
9. LLR/LFOR/NVOR 严重度公式：已按论文公式修正。
10. VaR 风险指标：已实现经验分位数计算链路。
11. CRI 综合风险指标：已实现 \(0.6/0.2/0.2\) 加权。
12. topology_compare、penetration_scan、wind_speed_scan：已有诊断性结果，但尚非严格最终复现。

## 3. 用户人工确认的关键论文公开信息

### 3.1 风电出力曲线

用户确认风电曲线关键阈值为：

- cut-in = 2 m/s；
- rated = 12 m/s；
- cut-out = 20 m/s。

在 3000 MW 总装机下，当前曲线计算得到：

- 11.28 m/s 对应约 2489.388 MW；
- 12.00 m/s 对应 3000 MW。

### 3.2 输电线路潮流故障概率 \(P(L)\)

当前按论文三段式实现：

- \(0<L\le L_{\mathrm{Rated}}\)：\(P(L)=P_{L0}\)；
- \(L_{\mathrm{Rated}}<L\le L_{\max}\)：概率随潮流线性上升；
- \(L>L_{\max}\)：\(P(L)=1\)。

### 3.3 潮流越限隐性故障概率 \(P_{HF,L}\)

当前按论文结构实现：

- \(L<L_{\max}\)：\(P_{HF,L}=P_{L,D}\)；
- \(L_{\max}\le L\le1.4L_{\max}\)：概率线性上升；
- \(L>1.4L_{\max}\)：\(P_{HF,L}=P_{L,r}\)。

### 3.4 线路停运总概率

用户确认论文式为：

\[
P_L=P_1+P_2+P_3
\]

\[
P_1=P(L)(1-P_{in,r})(1-P_{in,c})
\]

\[
P_2=P_{mis,c}+P_{mis,r}(1-P_{in,c})
\]

\[
P_{mis,r}=P_{HF,D}+P_{HF,L}-P_{HF,D}P_{HF,L}
\]

因此当前不应改成 union 形式，也不应以 inclusion-exclusion 替代该论文表达。\(P_3\) 表示其他因素导致线路停运，当前作为参数记录。

### 3.5 严重度指标

用户确认的论文严重度公式为：

LLR：

\[
sev_{load}(E_k)=C_c(E_k)/P_{load}\times100\%
\]

LFOR：

\[
sev_{lfor}(E_k)=\sum_n [\exp(\max(P_l(n)-P_{l,\max}(n),0))-1]/(e-1)\times100\%
\]

NVOR：

\[
sev_{nvor}(E_k)=\sum_m [\exp(\max(0.9-U_m,U_m-1.1,0))-1]/(e-1)\times100\%
\]

CRI：

\[
R_w=0.6R_{SLLR}+0.2R_{SLFOR}+0.2R_{SNVOR}
\]

当前已经修正 legacy 的“最大值乘数量”严重度公式。无过载、无电压越限时，相应严重度自然为 0。

## 4. 已排查并排除的问题

1. 风电曲线不是当前主要问题，已修正为 2/12/20。
2. \(P_{\mathrm{flow}}\) 不是当前主要问题，below-rated 时已为常数。
3. \(P_{HF,L}\) 不是当前主要问题，below-\(L_{\max}\) 时已为常数。
4. \(P_L\) 不是 union 问题，论文确认 simple sum。
5. stage probability aggregation 未发现需要改公式的问题。
6. legacy severity 公式已修正，但风速趋势仍未解决。
7. \(P_{WT}\) 记录链路可用，但当前 wind-speed smoke 中未产生解释性作用。
8. 随机样本配对不是主要问题，已有 common random / paired 诊断。
9. 盲目 local search 不合适，会掩盖场景运行点假设缺失。

## 5. 当前核心阻塞：风速扫描场景运行点假设未公开

论文表 4-6 已确认：

11.28 m/s：

- SLLR = 7.5361；
- SLFOR = 6.0213；
- SNVOR = 6.5482；
- CRI = 7.0356。

12.00 m/s：

- SLLR = 6.6351；
- SLFOR = 4.7631；
- SNVOR = 4.9822；
- CRI = 5.9301。

论文趋势为：风速越接近额定风速，风险越低。

但论文未说明：

- 常规机组如何重调度；
- slack bus 如何平衡；
- 是否弃风；
- 是否保持总负荷不变；
- 是否给出基础潮流；
- 是否给出两种风速下线路负载；
- 是否固定事故链样本；
- 是否使用同一参数集。

## 6. operating-point sensitivity 结论

已测试以下运行点敏感性策略：

- `wind_plus_redispatch_current`；
- `slack_only_balance`；
- `proportional_conventional_redispatch`；
- `designated_generator_redispatch`；
- `wind_curtail_to_constant_absorbed_power`；
- `constant_total_generation_dispatch`。

结论是：没有任何未确认策略能够同时解释全局基础潮流下降和主导尾部线路风险下降。`constant_total_generation_dispatch` 只在全局 proxy 上有一定解释力，但不是论文确认假设，也不能稳定解释 dominant tail branch loading / \(P_L\)。因此不能把任何 sensitivity policy 当作论文复现策略。

## 7. 当前复现完成度评估

- 公式与方法框架复现：较高；
- 程序链路复现：较高；
- 风电曲线、线路概率、隐性故障、严重度、VaR 链路：基本完成；
- 论文数值严格复现：中等，仍受公开信息限制；
- 表 4-6 风速扫描严格复现：受公开信息不足阻塞；
- local search / 参数校准：当前不允许。

## 8. 严格复现需要补充的数据

1. 表 4-6 各风速下常规机组 PG；
2. slack bus 或平衡机组设置；
3. 是否弃风；
4. 实际吸收风电功率；
5. 基础潮流；
6. 线路 loading；
7. 改造后的 IEEE39 完整算例；
8. 线路限额；
9. 停运概率统计参数；
10. Markov 抽样策略；
11. 是否固定事故链样本；
12. CloudPSS 模型或算例文件。

## 9. 可用于报告或论文的保守表述

本文在公开信息基础上复现了论文的风险评估框架，完成了风电出力曲线、线路停运概率、隐性故障概率、事故链概率、严重度函数和 VaR 指标的实现。部分场景结果在量级上接近论文，但风速扫描场景仍与原文趋势存在差异。经逐项排查，差异并非由风电曲线、线路停运概率公式、\(P_L\) 组合方式、严重度公式或随机样本配对导致，而主要与风速变化下基础运行点构造有关。由于原文未公开不同风速下常规机组重调度、slack 平衡、弃风策略及基础潮流数据，当前无法确认表 4-6 的严格运行点假设。因此，本文将该部分结果作为公开信息约束下的诊断性复现，而不进行盲目参数拟合。
